<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<HTML>
<!-- Constructed with LabVIEW Report Generation -->
<HEAD>
<TITLE></TITLE>
</HEAD>

<BODY>
<TABLE WIDTH="100%">
<TR>
<TH ALIGN="CENTER"><H3>Channel Calibration Report</H3></TH>
<TH ALIGN="RIGHT"><H3>2/21/2012</H3></TH>
</TR></TABLE>Channel Name : HX_GlyIn_1<BR>Calibration Date : 6/17/2011<BR>Expiration Date : 6/17/2012<BR>Calibration Enabled? : Yes<BR>If the calibration is expired, apply calibration and return warning.<BR>Sample Size : 1000<BR>Sample Rate : 1000 Hz<BR>Additional Information : <BR>
<BR><BR><TABLE>
<TR><TH ALIGN=LEFT>Reference</TH>
<TH ALIGN=LEFT>Uncalibrated</TH>
<TH ALIGN=LEFT>Calibrated</TH>
<TH ALIGN=LEFT>Reference - Calibrated</TH>
</TR>
<TR><TD WIDTH="150">-1.00000E+1</TD>
<TD WIDTH="150">-1.00000E+1</TD>
<TD WIDTH="150"></TD>
<TD WIDTH="150"></TD>
</TR>
<TR><TD WIDTH="150">-9.9900E+0</TD>
<TD WIDTH="150">-9.8575E+0</TD>
<TD WIDTH="150"></TD>
<TD WIDTH="150"></TD>
</TR>
<TR><TD WIDTH="150">1.399820E+2</TD>
<TD WIDTH="150">1.403243E+2</TD>
<TD WIDTH="150"></TD>
<TD WIDTH="150"></TD>
</TR>
<TR><TD WIDTH="150">1.400000E+2</TD>
<TD WIDTH="150">1.400000E+2</TD>
<TD WIDTH="150"></TD>
<TD WIDTH="150"></TD>
</TR>
</TABLE>
<BR>Units: Deg F<BR><BR>History : <BR>
</BODY>
</HTML>