<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<HTML>
<!-- Constructed with LabVIEW Report Generation -->
<HEAD>
<TITLE></TITLE>
</HEAD>

<BODY>
<TABLE WIDTH="100%">
<TR>
<TH ALIGN="CENTER"><H3>Channel Calibration Report</H3></TH>
<TH ALIGN="RIGHT"><H3>2/23/2012</H3></TH>
</TR></TABLE>Channel Name : HX_GlyIn_1<BR>Calibration Date : 2/23/2012<BR>Expiration Date : 2/23/2013<BR>Calibration Enabled? : Yes<BR>If the calibration is expired, apply calibration and return warning.<BR>Sample Size : 1000<BR>Sample Rate : 1200 Hz<BR>Additional Information : <BR>
Second calibration only for Liquid RTDs (4)<BR><BR><TABLE>
<TR><TH ALIGN=LEFT>Reference</TH>
<TH ALIGN=LEFT>Uncalibrated</TH>
<TH ALIGN=LEFT>Calibrated</TH>
<TH ALIGN=LEFT>Reference - Calibrated</TH>
</TR>
<TR><TD WIDTH="150">-1.00000E+1</TD>
<TD WIDTH="150">-1.00000E+1</TD>
<TD WIDTH="150"></TD>
<TD WIDTH="150"></TD>
</TR>
<TR><TD WIDTH="150">4.03000E+1</TD>
<TD WIDTH="150">4.00196E+1</TD>
<TD WIDTH="150"></TD>
<TD WIDTH="150"></TD>
</TR>
<TR><TD WIDTH="150">6.05000E+1</TD>
<TD WIDTH="150">6.02080E+1</TD>
<TD WIDTH="150"></TD>
<TD WIDTH="150"></TD>
</TR>
<TR><TD WIDTH="150">8.06000E+1</TD>
<TD WIDTH="150">8.02623E+1</TD>
<TD WIDTH="150"></TD>
<TD WIDTH="150"></TD>
</TR>
<TR><TD WIDTH="150">1.004000E+2</TD>
<TD WIDTH="150">1.002093E+2</TD>
<TD WIDTH="150"></TD>
<TD WIDTH="150"></TD>
</TR>
<TR><TD WIDTH="150">1.204000E+2</TD>
<TD WIDTH="150">1.202249E+2</TD>
<TD WIDTH="150"></TD>
<TD WIDTH="150"></TD>
</TR>
<TR><TD WIDTH="150">1.405000E+2</TD>
<TD WIDTH="150">1.402496E+2</TD>
<TD WIDTH="150"></TD>
<TD WIDTH="150"></TD>
</TR>
<TR><TD WIDTH="150">1.605000E+2</TD>
<TD WIDTH="150">1.602695E+2</TD>
<TD WIDTH="150"></TD>
<TD WIDTH="150"></TD>
</TR>
<TR><TD WIDTH="150">1.806000E+2</TD>
<TD WIDTH="150">1.802120E+2</TD>
<TD WIDTH="150"></TD>
<TD WIDTH="150"></TD>
</TR>
<TR><TD WIDTH="150">2.009000E+2</TD>
<TD WIDTH="150">2.002840E+2</TD>
<TD WIDTH="150"></TD>
<TD WIDTH="150"></TD>
</TR>
</TABLE>
<BR>Units: Deg F<BR><BR>History : <BR>
2/23/2012 CH : Recalibrated<BR>
2/22/2012 CH : Calibration values edited<BR>
<BR><BR><BR><BR>Channel Name : HX_GlyIn_2<BR>Calibration Date : 2/23/2012<BR>Expiration Date : 2/23/2013<BR>Calibration Enabled? : Yes<BR>If the calibration is expired, apply calibration and return warning.<BR>Sample Size : 1000<BR>Sample Rate : 1200 Hz<BR>Additional Information : <BR>
Second calibration only for Liquid RTDs (4)<BR><BR><TABLE>
<TR><TH ALIGN=LEFT>Reference</TH>
<TH ALIGN=LEFT>Uncalibrated</TH>
<TH ALIGN=LEFT>Calibrated</TH>
<TH ALIGN=LEFT>Reference - Calibrated</TH>
</TR>
<TR><TD WIDTH="150">-1.00000E+1</TD>
<TD WIDTH="150">-1.00000E+1</TD>
<TD WIDTH="150"></TD>
<TD WIDTH="150"></TD>
</TR>
<TR><TD WIDTH="150">4.03000E+1</TD>
<TD WIDTH="150">4.03847E+1</TD>
<TD WIDTH="150"></TD>
<TD WIDTH="150"></TD>
</TR>
<TR><TD WIDTH="150">6.05000E+1</TD>
<TD WIDTH="150">6.05068E+1</TD>
<TD WIDTH="150"></TD>
<TD WIDTH="150"></TD>
</TR>
<TR><TD WIDTH="150">8.06000E+1</TD>
<TD WIDTH="150">8.05170E+1</TD>
<TD WIDTH="150"></TD>
<TD WIDTH="150"></TD>
</TR>
<TR><TD WIDTH="150">1.004000E+2</TD>
<TD WIDTH="150">1.004174E+2</TD>
<TD WIDTH="150"></TD>
<TD WIDTH="150"></TD>
</TR>
<TR><TD WIDTH="150">1.204000E+2</TD>
<TD WIDTH="150">1.203836E+2</TD>
<TD WIDTH="150"></TD>
<TD WIDTH="150"></TD>
</TR>
<TR><TD WIDTH="150">1.405000E+2</TD>
<TD WIDTH="150">1.403600E+2</TD>
<TD WIDTH="150"></TD>
<TD WIDTH="150"></TD>
</TR>
<TR><TD WIDTH="150">1.605000E+2</TD>
<TD WIDTH="150">1.603288E+2</TD>
<TD WIDTH="150"></TD>
<TD WIDTH="150"></TD>
</TR>
<TR><TD WIDTH="150">1.806000E+2</TD>
<TD WIDTH="150">1.802160E+2</TD>
<TD WIDTH="150"></TD>
<TD WIDTH="150"></TD>
</TR>
<TR><TD WIDTH="150">2.009000E+2</TD>
<TD WIDTH="150">2.002401E+2</TD>
<TD WIDTH="150"></TD>
<TD WIDTH="150"></TD>
</TR>
</TABLE>
<BR>Units: Deg F<BR><BR>History : <BR>
2/23/2012 CH : Recalibrated<BR>
2/22/2012 CH : Calibration values edited<BR>
<BR><BR><BR><BR>Channel Name : HX_GlyOut_1<BR>Calibration Date : 2/23/2012<BR>Expiration Date : 2/23/2013<BR>Calibration Enabled? : Yes<BR>If the calibration is expired, apply calibration and return warning.<BR>Sample Size : 1000<BR>Sample Rate : 1200 Hz<BR>Additional Information : <BR>
Second calibration only for Liquid RTDs (4)<BR><BR><TABLE>
<TR><TH ALIGN=LEFT>Reference</TH>
<TH ALIGN=LEFT>Uncalibrated</TH>
<TH ALIGN=LEFT>Calibrated</TH>
<TH ALIGN=LEFT>Reference - Calibrated</TH>
</TR>
<TR><TD WIDTH="150">-1.00000E+1</TD>
<TD WIDTH="150">-1.00000E+1</TD>
<TD WIDTH="150"></TD>
<TD WIDTH="150"></TD>
</TR>
<TR><TD WIDTH="150">4.03000E+1</TD>
<TD WIDTH="150">4.01283E+1</TD>
<TD WIDTH="150"></TD>
<TD WIDTH="150"></TD>
</TR>
<TR><TD WIDTH="150">6.05000E+1</TD>
<TD WIDTH="150">6.02808E+1</TD>
<TD WIDTH="150"></TD>
<TD WIDTH="150"></TD>
</TR>
<TR><TD WIDTH="150">8.06000E+1</TD>
<TD WIDTH="150">8.03188E+1</TD>
<TD WIDTH="150"></TD>
<TD WIDTH="150"></TD>
</TR>
<TR><TD WIDTH="150">1.004000E+2</TD>
<TD WIDTH="150">1.002424E+2</TD>
<TD WIDTH="150"></TD>
<TD WIDTH="150"></TD>
</TR>
<TR><TD WIDTH="150">1.204000E+2</TD>
<TD WIDTH="150">1.202477E+2</TD>
<TD WIDTH="150"></TD>
<TD WIDTH="150"></TD>
</TR>
<TR><TD WIDTH="150">1.405000E+2</TD>
<TD WIDTH="150">1.402618E+2</TD>
<TD WIDTH="150"></TD>
<TD WIDTH="150"></TD>
</TR>
<TR><TD WIDTH="150">1.605000E+2</TD>
<TD WIDTH="150">1.602723E+2</TD>
<TD WIDTH="150"></TD>
<TD WIDTH="150"></TD>
</TR>
<TR><TD WIDTH="150">1.806000E+2</TD>
<TD WIDTH="150">1.801995E+2</TD>
<TD WIDTH="150"></TD>
<TD WIDTH="150"></TD>
</TR>
<TR><TD WIDTH="150">2.009000E+2</TD>
<TD WIDTH="150">2.002576E+2</TD>
<TD WIDTH="150"></TD>
<TD WIDTH="150"></TD>
</TR>
</TABLE>
<BR>Units: Deg F<BR><BR>History : <BR>
2/23/2012 CH : Recalibrated<BR>
2/22/2012 CH : Calibration values edited<BR>
<BR><BR><BR><BR>Channel Name : HX_GlyOut_2<BR>Calibration Date : 2/23/2012<BR>Expiration Date : 2/23/2013<BR>Calibration Enabled? : Yes<BR>If the calibration is expired, apply calibration and return warning.<BR>Sample Size : 1000<BR>Sample Rate : 1200 Hz<BR>Additional Information : <BR>
Second calibration only for Liquid RTDs (4)<BR><BR><TABLE>
<TR><TH ALIGN=LEFT>Reference</TH>
<TH ALIGN=LEFT>Uncalibrated</TH>
<TH ALIGN=LEFT>Calibrated</TH>
<TH ALIGN=LEFT>Reference - Calibrated</TH>
</TR>
<TR><TD WIDTH="150">-1.00000E+1</TD>
<TD WIDTH="150">-1.00000E+1</TD>
<TD WIDTH="150"></TD>
<TD WIDTH="150"></TD>
</TR>
<TR><TD WIDTH="150">4.03000E+1</TD>
<TD WIDTH="150">4.01681E+1</TD>
<TD WIDTH="150"></TD>
<TD WIDTH="150"></TD>
</TR>
<TR><TD WIDTH="150">6.05000E+1</TD>
<TD WIDTH="150">6.02859E+1</TD>
<TD WIDTH="150"></TD>
<TD WIDTH="150"></TD>
</TR>
<TR><TD WIDTH="150">8.06000E+1</TD>
<TD WIDTH="150">8.03066E+1</TD>
<TD WIDTH="150"></TD>
<TD WIDTH="150"></TD>
</TR>
<TR><TD WIDTH="150">1.004000E+2</TD>
<TD WIDTH="150">1.002371E+2</TD>
<TD WIDTH="150"></TD>
<TD WIDTH="150"></TD>
</TR>
<TR><TD WIDTH="150">1.204000E+2</TD>
<TD WIDTH="150">1.202494E+2</TD>
<TD WIDTH="150"></TD>
<TD WIDTH="150"></TD>
</TR>
<TR><TD WIDTH="150">1.405000E+2</TD>
<TD WIDTH="150">1.402726E+2</TD>
<TD WIDTH="150"></TD>
<TD WIDTH="150"></TD>
</TR>
<TR><TD WIDTH="150">1.605000E+2</TD>
<TD WIDTH="150">1.602849E+2</TD>
<TD WIDTH="150"></TD>
<TD WIDTH="150"></TD>
</TR>
<TR><TD WIDTH="150">1.806000E+2</TD>
<TD WIDTH="150">1.802108E+2</TD>
<TD WIDTH="150"></TD>
<TD WIDTH="150"></TD>
</TR>
<TR><TD WIDTH="150">2.009000E+2</TD>
<TD WIDTH="150">2.002703E+2</TD>
<TD WIDTH="150"></TD>
<TD WIDTH="150"></TD>
</TR>
</TABLE>
<BR>Units: Deg F<BR><BR>History : <BR>
2/23/2012 CH : Recalibrated<BR>
2/22/2012 CH : Calibration values edited<BR>
</BODY>
</HTML>