<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<HTML>
<!-- Constructed with LabVIEW Report Generation -->
<HEAD>
<TITLE></TITLE>
</HEAD>

<BODY>
<TABLE WIDTH="100%">
<TR>
<TH ALIGN="CENTER"><H3>Channel Calibration Report</H3></TH>
<TH ALIGN="RIGHT"><H3>2/21/2012</H3></TH>
</TR></TABLE>Channel Name : Nozzle dP 0-5inWC<BR>Calibration Date : 2/21/2012<BR>Expiration Date : 2/21/2013<BR>Calibration Enabled? : Yes<BR>If the calibration is expired, apply calibration and return warning.<BR>Sample Size : 1000<BR>Sample Rate : 1200 Hz<BR>Additional Information : <BR>
Written down from calibratio performed on Dell Laptop<BR><BR><TABLE>
<TR><TH ALIGN=LEFT>Reference</TH>
<TH ALIGN=LEFT>Uncalibrated</TH>
<TH ALIGN=LEFT>Calibrated</TH>
<TH ALIGN=LEFT>Reference - Calibrated</TH>
</TR>
<TR><TD WIDTH="150">0.0000E+0</TD>
<TD WIDTH="150">1.8524E-3</TD>
<TD WIDTH="150"></TD>
<TD WIDTH="150"></TD>
</TR>
<TR><TD WIDTH="150">2.0000E-1</TD>
<TD WIDTH="150">1.5840E-1</TD>
<TD WIDTH="150"></TD>
<TD WIDTH="150"></TD>
</TR>
<TR><TD WIDTH="150">4.0000E-1</TD>
<TD WIDTH="150">3.5293E-1</TD>
<TD WIDTH="150"></TD>
<TD WIDTH="150"></TD>
</TR>
<TR><TD WIDTH="150">8.0000E-1</TD>
<TD WIDTH="150">7.5105E-1</TD>
<TD WIDTH="150"></TD>
<TD WIDTH="150"></TD>
</TR>
<TR><TD WIDTH="150">1.2000E+0</TD>
<TD WIDTH="150">1.1553E+0</TD>
<TD WIDTH="150"></TD>
<TD WIDTH="150"></TD>
</TR>
<TR><TD WIDTH="150">1.6000E+0</TD>
<TD WIDTH="150">1.5531E+0</TD>
<TD WIDTH="150"></TD>
<TD WIDTH="150"></TD>
</TR>
<TR><TD WIDTH="150">2.0000E+0</TD>
<TD WIDTH="150">1.9495E+0</TD>
<TD WIDTH="150"></TD>
<TD WIDTH="150"></TD>
</TR>
<TR><TD WIDTH="150">5.0000E+0</TD>
<TD WIDTH="150">4.5000E+0</TD>
<TD WIDTH="150"></TD>
<TD WIDTH="150"></TD>
</TR>
</TABLE>
<BR>Units: inWC<BR><BR>History : <BR>
2/21/2012 CH : Calibrated<BR>
</BODY>
</HTML>